<!doctype html>
<html lang="en">
  <head>
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1">
    <title>Herald: answering a fire panel&#x27;s phone call in firmware · Via blog</title>
    <meta name="description" content="Herald is a board designed to sit beside a fire alarm panel and pass on its reports. Many panels report by dialing a monitoring station on a phone line, and Herald stands in for that line.">
    <link rel="canonical" href="%ORIGIN%/blog/herald-fire-alarm-communicator">
    <meta property="og:type" content="article"><meta property="og:site_name" content="Via"><meta property="og:title" content="Herald: answering a fire panel&#x27;s phone call in firmware"><meta property="og:description" content="Herald is a board designed to sit beside a fire alarm panel and pass on its reports. Many panels report by dialing a monitoring station on a phone line, and Herald stands in for that line."><meta property="og:url" content="%ORIGIN%/blog/herald-fire-alarm-communicator"><meta property="og:image" content="%ORIGIN%/examples/herald/card.png"><meta property="og:image:type" content="image/png"><meta property="og:image:width" content="760"><meta property="og:image:height" content="530"><meta property="og:image:alt" content="Herald: answering a fire panel&#x27;s phone call in firmware"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:image" content="%ORIGIN%/examples/herald/card.png"><meta name="twitter:image:alt" content="Herald: answering a fire panel&#x27;s phone call in firmware"><link rel="alternate" type="application/rss+xml" title="Via blog" href="%ORIGIN%/blog/feed.xml"><meta property="article:published_time" content="2026-11-17"><meta property="article:tag" content="examples"><meta property="article:tag" content="herald"><meta property="article:tag" content="dtmf"><meta property="article:tag" content="signal processing"><meta property="article:tag" content="fire alarms"><script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"Herald: answering a fire panel's phone call in firmware","description":"Herald is a board designed to sit beside a fire alarm panel and pass on its reports. Many panels report by dialing a monitoring station on a phone line, and Herald stands in for that line.","datePublished":"2026-11-17","dateModified":"2026-11-17","keywords":["examples","herald","dtmf","signal processing","fire alarms"],"image":"%ORIGIN%/examples/herald/card.png","url":"%ORIGIN%/blog/herald-fire-alarm-communicator","mainEntityOfPage":"%ORIGIN%/blog/herald-fire-alarm-communicator","isPartOf":{"@type":"Blog","name":"Via blog","url":"%ORIGIN%/blog"},"author":{"@type":"Organization","name":"Via","url":"%ORIGIN%/"},"publisher":{"@type":"Organization","name":"Via","url":"%ORIGIN%/","logo":{"@type":"ImageObject","url":"%ORIGIN%/apple-touch-icon.png"}}}</script>
    <link rel="icon" href="../favicon-32.png" sizes="32x32" type="image/png">
    <link rel="icon" href="../favicon.svg" type="image/svg+xml">
    <link rel="apple-touch-icon" href="../apple-touch-icon.png">
    <link rel="preload" href="../fonts/inter-latin-wght-normal.woff2" as="font" type="font/woff2" crossorigin>
    <link rel="stylesheet" href="../site.css">
    <meta name="theme-color" content="#fbfaf7" media="(prefers-color-scheme: light)">
    <meta name="theme-color" content="#1b1917" media="(prefers-color-scheme: dark)">
    <!-- Before first paint: the theme the address asks for, else the stored one, else the system's;
         and `motion` unless the reader asked for reduced motion or the page is a capture. -->
    <script>
      (() => {
        const root = document.documentElement;
        const asked = new URLSearchParams(location.search);
        let stored = asked.get("theme");
        try {
          stored = stored || localStorage.getItem("theme");
        } catch {}
        const dark = stored ? stored === "dark" : matchMedia("(prefers-color-scheme: dark)").matches;
        root.classList.toggle("dark", dark);
        if (stored) for (const m of document.querySelectorAll('meta[name="theme-color"]')) m.content = dark ? "#1b1917" : "#fbfaf7";
        if (asked.get("shot")) root.dataset.shot = asked.get("shot");
        if (!asked.get("shot") && !matchMedia("(prefers-reduced-motion: reduce)").matches) {
          root.classList.add("motion");
          setTimeout(() => root.dataset.motionReady || root.classList.remove("motion"), 3000);
        }
      })();
    </script>
    <script src="../vendor/motion-14.6.0.js" defer></script>
    <script src="../site.js" defer></script>
    <script src="../effects.js" defer></script>
    <script>
      window.va = window.va || function () { (window.vaq = window.vaq || []).push(arguments); };
    </script>
    <script defer src="/_vercel/insights/script.js"></script>
  </head>
  <body>
    <a class="skip" href="#main">Skip to content</a>

    <header class="site-header">
      <div class="progress" data-progress aria-hidden="true"></div>
      <div class="wrap">
        <a class="brand" href="../" aria-label="Via, home">
          <svg class="logo" data-logo viewBox="283 202 394 136" fill="currentColor" stroke="currentColor" stroke-width="12" stroke-linejoin="round" aria-hidden="true"><path class="lg-letter" d="m378.4252 269.28348-44.566925-60.472458h-44.566925l89.13385 120.9449z"/><path class="lg-pad" d="M389.88452 208.81102h39.46457v33.10237h-39.46457z"/><path class="lg-letter" d="M464.09186 210.2441h39.46457v120.94487h-39.46457z"/><path class="lg-letter" d="m581.5748 269.28348 44.566895 60.472443h44.566956l-89.13385-120.9449z"/><path class="lg-pad" d="M570.1155 329.75592h-39.46454v-33.102386h39.46454z"/><g fill="none"><path class="lg-trace" d="M409.6168 241.91339v57.606293h-31.181091"/><path class="lg-trace" d="M503.55643 270.71652h46.834625v25.952759"/><path class="lg-trace" d="M570.1155 313.2047h18.233643v-13.669281h15.498657"/><path class="lg-trace" d="M429.3491 225.3622h17.37146v45.354324h17.368683"/></g></svg>
        </a>
        <nav class="site-nav" aria-label="Site">
          <ul>
            <li><a href="../index.html#herald">Example</a></li>
            <li><a href="../examples.html">Boards</a></li>
            <li><a href="../index.html#gates">Checks</a></li>
            <li><a href="../index.html#run">Get started</a></li>
            <li><a href="../blog.html">Blog</a></li>
            <li><a href="https://discord.reagent-systems.com">Community</a></li>
          </ul>
        </nav>
        <div class="header-end">
          <button class="icon-btn" type="button" data-theme-toggle aria-pressed="false" aria-label="Dark theme">
            <svg class="moon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M20.2 14.6A8.4 8.4 0 1 1 9.4 3.8a6.6 6.6 0 0 0 10.8 10.8Z"/></svg>
            <svg class="sun" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="4"/><path d="M12 2.5v2M12 19.5v2M2.5 12h2M19.5 12h2M5.3 5.3l1.4 1.4M17.3 17.3l1.4 1.4M5.3 18.7l1.4-1.4M17.3 6.7l1.4-1.4"/></svg>
          </button>
          <a class="gh-pill" href="https://github.com/ThyFriendlyFox/via" aria-label="Via on GitHub">
            <svg viewBox="0 0 16 16" fill="currentColor" aria-hidden="true"><path d="M8 0c4.42 0 8 3.58 8 8a8.013 8.013 0 0 1-5.45 7.59c-.4.08-.55-.17-.55-.38 0-.27.01-1.13.01-2.2 0-.75-.25-1.23-.54-1.48 1.78-.2 3.65-.88 3.65-3.95 0-.88-.31-1.59-.82-2.15.08-.2.36-1.02-.08-2.12 0 0-.67-.22-2.2.82-.64-.18-1.32-.27-2-.27-.68 0-1.36.09-2 .27-1.53-1.03-2.2-.82-2.2-.82-.44 1.1-.16 1.92-.08 2.12-.51.56-.82 1.28-.82 2.15 0 3.06 1.86 3.75 3.64 3.95-.23.2-.44.55-.51 1.07-.46.21-1.61.55-2.33-.66-.15-.24-.6-.83-1.23-.82-.67.01-.27.38.01.53.34.19.73.9.82 1.13.16.45.68 1.31 2.69.94 0 .67.01 1.3.01 1.49 0 .21-.15.45-.55.38A7.995 7.995 0 0 1 0 8c0-4.42 3.58-8 8-8Z"/></svg>
            <span>GitHub</span>
          </a>
        </div>
      </div>
    </header>

    <main id="main" tabindex="-1">
      <article class="section post" aria-labelledby="post-title">
        <div class="wrap">
          <header class="post-head" data-reveal data-stagger>
            <p class="eyebrow"><a class="crumb" href="../blog.html">Blog</a> · <time datetime="2026-11-17">17 November 2026</time></p>
            <h1 class="title post-title" id="post-title">Herald: answering a fire panel&#x27;s phone call in firmware</h1>
            <ul class="chips" aria-label="Tags"><li>examples</li><li>herald</li><li>dtmf</li><li>signal processing</li><li>fire alarms</li></ul>
          </header>
          <div class="prose">
<p>Herald is a board designed to sit beside a fire alarm panel and pass on its reports. Many panels report by dialing a monitoring station on a phone line, and Herald stands in for that line. Reports then leave over LTE-M, a low-power form of the 4G cell network, with Wi-Fi as backup. We made it as an example for Via, our toolkit for circuit boards designed by AI.</p>
<figure class="post-figure"><img src="../examples/herald/card.png" width="760" height="530" loading="lazy" decoding="async" alt="Herald&#x27;s routed board in 3D: a red board with the LTE-M modem, a nano SIM holder, the ESP32-S3 module, a relay, five status lights and black screw terminals along its front edge"><figcaption>Herald v0.1, rendered by KiCad</figcaption></figure>
<p>We are Team Reagent, the electrical engineers who build Via. An AI agent designed Herald with Via's tools, skills and checks. We asked for a compact board and read the agent's work, checks and mistakes. The board is 84.4 by 64 mm, with four copper layers and 127 parts, all on the front. <a class="link" href="../examples/herald.html">Herald's page</a> shows it in 3D.</p>
<h2 id="how-a-fire-panel-places-a-call">How a fire panel places a call</h2>
<p>A landline is a pair of wires from the phone exchange. While the phone rests, the exchange holds about 48 V across them. Lifting the handset closes a loop, and the exchange senses the current and plays dial tone. Engineers call this loop start signaling, and the lifted state "off hook". A fire panel's built-in dialer takes the line the same way.</p>
<p>Herald takes the exchange's place. Two transistors feed the line from the panel's 24 V output, limited to 20 to 28 mA. A 47 ohm resistor turns that current into a voltage for the ESP32-S3, the board's microcontroller. In simulation, off hook reads 0.776 V or more, and on hook 0.040 V or less.</p>
<p>Herald then plays dial tone: 350 and 440 Hz together. After the dialer dials, Herald answers with a handshake: 1400 then 2300 Hz, 100 ms each. The dialer sends its message as touch-tone digits. Herald confirms a good message with a "kissoff" tone, 1400 Hz for 800 ms.</p>
<p>The message follows Contact ID, the alarm maker Ademco's format, now the standard SIA DC-05. Its 16 digits hold an account, a zone and an event code, where 110 means fire alarm. The last digit makes the sum of all 16 a multiple of 15, with each 0 counted as 10. A wrong digit breaks the sum, so Herald sends no kissoff, and the dialer sends the message again. The agent took these values from open-source receivers and makers' documents, not the DC-05 text.</p>
<h2 id="eight-tones-for-16-keys">Eight tones for 16 keys</h2>
<p>Each key on a touch-tone phone sounds two tones at once. That is DTMF, dual-tone multi-frequency. The rows use 697, 770, 852 and 941 Hz; the columns use 1209, 1336, 1477 and 1633 Hz. ITU-T Recommendation <a class="link" href="https://www.itu.int/rec/T-REC-Q.23/en">Q.23</a> (1988) fixes these frequencies. Its companion, <a class="link" href="https://www.itu.int/rec/T-REC-Q.24/en">Q.24</a>, says what a receiver must accept and refuse.</p>
<p>Herald's limits come from Table A-1 of Q.24. A dBm is a power level against one milliwatt. The decoder must take tones from 0 down to -25 dBm, a span of about 300 to 1. A tone 1.5 % off frequency must pass, and one 3.5 % off must not. A 40 ms digit must count, and a 23 ms burst must not.</p>
<h2 id="how-the-firmware-hears-one-tone">How the firmware hears one tone</h2>
<p>Picture a child on a swing. Pushes in time with the swing send it higher. Pushes out of time cancel out. Gerald Goertzel's algorithm works like that swing, tuned to one frequency. He published it as "An Algorithm for the Evaluation of Finite Trigonometric Series". It appeared in The American Mathematical Monthly in 1958 (<a class="link" href="https://doi.org/10.2307/2310304">doi:10.2307/2310304</a>).</p>
<p>Each new sample updates two running numbers with one multiply, by a constant set from the target frequency. If the signal holds that frequency, the numbers grow, as the swing does. If not, they stay small. At the end, one formula turns the two numbers into the power at that frequency.</p>
<p>Herald has no DTMF chip; its decoder, <a class="link" href="https://github.com/ThyFriendlyFox/via/blob/main/examples/fire-alarm-communicator/v0.1/firmware/src/dtmf.c"><code>dtmf.c</code></a>, runs eight of these filters, one per tone. Each window holds 205 samples at 8 kHz, or 25.6 ms. That length separates tones about 39 Hz apart, and the closest DTMF pair is 73 Hz apart.</p>
<p>The usual tool, the fast Fourier transform or FFT, measures every frequency in a window. Herald needs eight. Goertzel costs one multiply per sample per tone: 205 times eight is 1640. A 256-point FFT takes 1024 steps, each with a complex multiply worth four ordinary ones. Its answers also fall on a 31.25 Hz grid that misses every DTMF tone. Goertzel tunes to each tone exactly.</p>
<p>Tests on a computer play all 16 keys through the decoder, plus tones it must refuse. They pass.</p>
<h2 id="telling-an-alarm-from-a-cut-wire">Telling an alarm from a cut wire</h2>
<p>Other panels report by closing a relay contact, a switch. If a bare switch's wire breaks, the circuit looks like an open switch, the quiet state. Fire systems add an end-of-line resistor across the switch, at its far end.</p>
<p>Each of Herald's three inputs has a 4.7 kilohm pull-up to 3.3 V. The end-of-line resistor matches it, so a whole loop reads about half. A closed switch pulls the reading near zero. A cut wire leaves only the pull-up, and the reading rises to 3.3 V.</p>
<p>Four simulations test the cases at 0 and 50 °C and at each part's tolerance limits. The worst readings are 0.151 V closed, 1.555 to 1.798 V whole and 3.186 V cut. Each stays 0.2 V or more from the firmware's thresholds.</p>
<p>A relay, held on while Herald is healthy, opens on a lost supply or a reset, warning the panel.</p>
<h2 id="how-the-design-went">How the design went</h2>
<p>The agent wrote the whole board as one Python file, <a class="link" href="https://github.com/ThyFriendlyFox/via/blob/main/examples/fire-alarm-communicator/v0.1/design.py"><code>design.py</code></a>. Via makes it a KiCad project, routes it, then checks electrical rules, design rules, simulation and fabrication files:</p>
<pre data-language="sh"><code>workcenter design design.py --route
workcenter gates .</code></pre>
<p>Simulation covers eight circuit files, called decks, in 573 runs across temperature and tolerance. On the last run, all four checks passed, with seven warnings for white printing at the edge.</p>
<p>In six of eight design rounds, a reviewer new to the board read its pictures against one fixed prompt. The reviewer's list became the next round's work. The board shrank from 96 to 84.4 mm wide, and the terminals turned black.</p>
<p>The ESP32 makes tones as fast pulses, and two resistor-capacitor filters smooth them into a sine wave. The first filter used 10 kilohm resistors and 10 nF capacitors. The simulation showed 28 mV on the line, where the deck asks for 62 mV, about -25 dBm. Behind 10 kilohms, the line's 600 ohm load kept little of the tone. The agent changed the filter to 1 kilohm and 68 nF. The deck now reads 191 to 204 mV peak at 350 Hz, at every corner.</p>
<p>FreeRouting, the open-source router, connected all but three nets, and the agent wrote those tracks into <code>design.py</code>. Two mistakes with keep-outs, areas where no copper may run, cost extra routes. In M137, a keep-out drawn after placement covered a surge diode's pad, and the route left one net open. In M138, keep-outs banned vias, plated holes through every layer, but the agent checked only the back for pads. Our <a class="link" href="https://github.com/ThyFriendlyFox/via/blob/main/ee-agent-kit/MISTAKES.md">list of mistakes</a> records both, with the process step each broke.</p>
<h2 id="what-is-open">What is open</h2>
<p>Nobody has built a Herald board or priced its parts. Herald's firmware has run only in tests on a computer. The agent has not written the tone player, the modem's commands or the relay's watchdog. We have not chosen a protocol to the station.</p>
<p>A communicator that a fire alarm system relies on carries a listing to UL 864 or a local equivalent. UL 864 is the standard for control units and accessories for fire alarm systems. A listing means an approved lab tested the product to it. Herald has none: no surge test, no supervision timing check, no listing. <a class="link" href="https://github.com/ThyFriendlyFox/via/blob/main/examples/fire-alarm-communicator/v0.1/README.md">The README</a> lists every open item.</p>
<p>For v0.2, we would like to win back the 3 mm of height the last review found. If a panel needs more than about 23 V on the line, we would add a 48 V converter.</p>
          </div>
        </div>
      </article>

      <section class="section band post-after" aria-labelledby="after-title">
        <div class="wrap">
          <div class="head" data-reveal data-stagger>
            <p class="eyebrow">Via</p>
            <h2 class="title" id="after-title">We're making Via better every day!</h2>
            <p class="lede message">Subscribe <a class="link" href="#subscribe">here</a> to keep up to date with our progress. Give us suggestions <a class="link" href="../feedback.html">here</a>!</p>
            <form class="form subscribe" id="subscribe" action="/api/subscribe" method="post" data-form="subscribed">
              <label class="sr-only" for="subscribe-email">Email</label>
              <div class="form-row">
                <input id="subscribe-email" name="email" type="email" autocomplete="email" maxlength="254" placeholder="Email" required>
                <button class="btn btn-primary" type="submit">Subscribe</button>
              </div>
              <p class="trap" aria-hidden="true"><label>Website <input name="website" tabindex="-1" autocomplete="off"></label></p>
              <input type="hidden" name="from" value="/blog/herald-fire-alarm-communicator">
              <p class="form-error" data-form-error role="alert" hidden></p>
            </form>
            <p class="form-done" id="subscribed" tabindex="-1">Thank you. You are subscribed.</p>
          </div>
          <div class="actions" data-reveal>
            <a class="btn btn-primary" href="../index.html#run">Get started</a>
            <a class="btn btn-quiet" href="../examples.html">See the example boards <svg class="arrow" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.75" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 12h14M13 6l6 6-6 6"/></svg></a>
            <a class="btn btn-quiet" href="../index.html#gates">See the four checks <svg class="arrow" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.75" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 12h14M13 6l6 6-6 6"/></svg></a>
          </div>
          <nav class="post-nav" aria-label="More posts" data-reveal><a class="all" href="../blog.html"><span>Blog</span>All posts</a><a class="newer" href="basalt-threadripper-microatx-motherboard.html"><span>Newer post</span>Basalt: fitting a Threadripper onto a microATX board</a></nav>
        </div>
      </section>
    </main>

    <footer class="site-footer">
      <div class="wrap">
        <div class="row">
          <p class="brand"><a href="../" aria-label="Via, home"><svg class="logo" viewBox="283 202 394 136" fill="currentColor" stroke="currentColor" stroke-width="12" stroke-linejoin="round" aria-hidden="true"><path class="lg-letter" d="m378.4252 269.28348-44.566925-60.472458h-44.566925l89.13385 120.9449z"/><path class="lg-pad" d="M389.88452 208.81102h39.46457v33.10237h-39.46457z"/><path class="lg-letter" d="M464.09186 210.2441h39.46457v120.94487h-39.46457z"/><path class="lg-letter" d="m581.5748 269.28348 44.566895 60.472443h44.566956l-89.13385-120.9449z"/><path class="lg-pad" d="M570.1155 329.75592h-39.46454v-33.102386h39.46454z"/><g fill="none"><path class="lg-trace" d="M409.6168 241.91339v57.606293h-31.181091"/><path class="lg-trace" d="M503.55643 270.71652h46.834625v25.952759"/><path class="lg-trace" d="M570.1155 313.2047h18.233643v-13.669281h15.498657"/><path class="lg-trace" d="M429.3491 225.3622h17.37146v45.354324h17.368683"/></g></svg></a></p>
          <nav aria-label="Footer">
            <ul>
              <li><a href="../blog.html">Blog</a></li>
              <li><a href="../feedback.html">Feedback</a></li>
              <li><a href="https://discord.reagent-systems.com">Community</a></li>
              <li><a href="https://github.com/ThyFriendlyFox/via">GitHub</a></li>
              <li><a href="https://github.com/ThyFriendlyFox/via/blob/main/WORKCENTER.md">Contract</a></li>
              <li><a href="https://github.com/ThyFriendlyFox/via/blob/main/ee-agent-kit/STATUS.md">Status</a></li>
              <li><a href="https://github.com/ThyFriendlyFox/via/blob/main/ee-agent-kit/ROADMAP.md">Roadmap</a></li>
              <li><a href="https://github.com/ThyFriendlyFox/via/blob/main/LICENSE">MIT License</a></li>
            </ul>
          </nav>
        </div>
        <p class="small">Via is built under the MIT License.</p>
        <p class="small made"><a href="https://reagent-systems.com">Made by Team Reagent for Builders</a></p>
      </div>
    </footer>

  </body>
</html>
